<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Continuation power flow · GradPower.jl</title><meta name="title" content="Continuation power flow · GradPower.jl"/><meta property="og:title" content="Continuation power flow · GradPower.jl"/><meta property="twitter:title" content="Continuation power flow · GradPower.jl"/><meta name="description" content="Documentation for GradPower.jl."/><meta property="og:description" content="Documentation for GradPower.jl."/><meta property="twitter:description" content="Documentation for GradPower.jl."/><meta property="og:url" content="https://dynsytms.github.io/GradPower.jl/guides/continuation/"/><meta property="twitter:url" content="https://dynsytms.github.io/GradPower.jl/guides/continuation/"/><link rel="canonical" href="https://dynsytms.github.io/GradPower.jl/guides/continuation/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">GradPower.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/first_simulation/">First simulation</a></li><li><a class="tocitem" href="../../tutorials/state_vector/">Reading the results</a></li><li><a class="tocitem" href="../../tutorials/events/">Contingencies and events</a></li><li><a class="tocitem" href="../../tutorials/batched/">Many scenarios at once</a></li></ul></li><li><span class="tocitem">Guides</span><ul><li class="is-active"><a class="tocitem" href>Continuation power flow</a><ul class="internal"><li><a class="tocitem" href="#1.-First-trace"><span>1. First trace</span></a></li><li><a class="tocitem" href="#2.-Read-the-curve-and-the-control-event"><span>2. Read the curve and the control event</span></a></li><li><a class="tocitem" href="#3.-Compare-limits-with-unlimited-voltage-support"><span>3. Compare limits with unlimited voltage support</span></a></li><li><a class="tocitem" href="#4.-Directions,-numbering,-and-signs"><span>4. Directions, numbering, and signs</span></a></li><li><a class="tocitem" href="#5.-Result-contract:-do-not-confuse-success-with-a-margin"><span>5. Result contract: do not confuse success with a margin</span></a></li><li><a class="tocitem" href="#6.-How-the-method-works"><span>6. How the method works</span></a></li><li><a class="tocitem" href="#7.-Numerical-options-and-limitations"><span>7. Numerical options and limitations</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../continuation_geometry/">Geometry of continuation</a></li><li><a class="tocitem" href="../queries/">Queries and parameter edits</a></li><li><a class="tocitem" href="../plotting/">Plotting simulation results</a></li><li><a class="tocitem" href="../integrators/">Integrators and Newton options</a></li><li><a class="tocitem" href="../recording/">Recording and early stop</a></li><li><a class="tocitem" href="../solvers_gpu/">Linear solvers and GPU</a></li><li><a class="tocitem" href="../datasets/">Generating training data</a></li><li><a class="tocitem" href="../models/">Supported models and input files</a></li></ul></li><li><a class="tocitem" href="../../theory/">How it works</a></li><li><a class="tocitem" href="../../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Guides</a></li><li class="is-active"><a href>Continuation power flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Continuation power flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl/blob/main/docs/src/guides/continuation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Continuation-power-flow:-a-practical-manual"><a class="docs-heading-anchor" href="#Continuation-power-flow:-a-practical-manual">Continuation power flow: a practical manual</a><a id="Continuation-power-flow:-a-practical-manual-1"></a><a class="docs-heading-anchor-permalink" href="#Continuation-power-flow:-a-practical-manual" title="Permalink"></a></h1><p>A single power-flow solve finds an equilibrium for one set of specified injections. <strong>Continuation power flow (CPF)</strong> follows a connected curve of equilibria as specified injections change. It can locate a smooth loading nose or a maximum caused by a reactive-power limit, and can continue onto a lower-voltage branch.</p><div class="admonition is-warning" id="Steady-states,-not-a-disturbance-simulation-56fdc70081c600e9"><header class="admonition-header">Steady states, not a disturbance simulation<a class="admonition-anchor" href="#Steady-states,-not-a-disturbance-simulation-56fdc70081c600e9" title="Permalink"></a></header><div class="admonition-body"><p>The horizontal coordinate is a loading factor, <strong>not time</strong>. A lower branch is not a predicted voltage-collapse trajectory. Static loadability does not establish dynamic stability, protection behavior, or an operationally safe margin. Reference generation is unrestricted in this initial formulation.</p></div></div><p>Prefer to see the geometry? The <a href="../continuation_geometry/">3D continuation gallery</a> shows a lifted equilibrium curve, an animated tangent predictor and correction plane, reactive-control sheets, and an analytic two-demand equilibrium surface.</p><h2 id="1.-First-trace"><a class="docs-heading-anchor" href="#1.-First-trace">1. First trace</a><a id="1.-First-trace-1"></a><a class="docs-heading-anchor-permalink" href="#1.-First-trace" title="Permalink"></a></h2><p>This small example has a fixed reference at bus 101, a voltage-controlled load bus 205, and a lossless line with reactance 1 pu. The second generator supplies reactive support but no scheduled active power. Powers are in per-unit on a 100 MVA system base. No dynamic model or initialization is required.</p><pre><code class="language-julia hljs">using GradPower, CairoMakie
include(joinpath(@__DIR__, &quot;..&quot;, &quot;..&quot;, &quot;..&quot;, &quot;examples&quot;, &quot;continuation.jl&quot;))
limited.status, limited.maximum.lambda</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(:smooth_fold, 2.354101966399414)</code></pre><p>The runnable file is <code>examples/continuation.jl</code>. The default direction scales existing constant-power demands at nonreference buses. Here,</p><p class="math-container">\[P_d(\lambda)=0.2(1+\lambda),\qquad Q_d(\lambda)=0.\]</p><pre><code class="language-julia hljs">fig = Figure(size=(850, 260))
ax = Axis(fig[1,1], aspect=DataAspect(), title=&quot;Two-bus study network&quot;)
hidedecorations!(ax); hidespines!(ax)
lines!(ax, [0., 1.], [0., 0.], linewidth=4, color=:gray50)
scatter!(ax, [0.,1.], [0.,0.], markersize=28, color=[:steelblue,:darkorange])
text!(ax, [0.,1.], [.17,.17], text=[&quot;101 · fixed V=1, θ=0&quot;, &quot;205 · voltage setpoint 1 pu&quot;], align=(:center,:bottom))
text!(ax, [.5], [.04], text=[&quot;X = 1 pu&quot;], align=(:center,:bottom))
text!(ax, [0.,1.], [-.17,-.17], text=[&quot;Balances P and Q&quot;, &quot;Demand 0.2(1+λ)\nGenerator Q ∈ [−0.2, 0.2]&quot;], align=(:center,:top))
xlims!(ax,-.4,1.5); ylims!(ax,-.5,.45)
fig</code></pre><img src="38f2406b.png" alt="Example block output" width="850" height="260"/><h2 id="2.-Read-the-curve-and-the-control-event"><a class="docs-heading-anchor" href="#2.-Read-the-curve-and-the-control-event">2. Read the curve and the control event</a><a id="2.-Read-the-curve-and-the-control-event-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Read-the-curve-and-the-control-event" title="Permalink"></a></h2><p>By default, <code>runcpf</code> seeks a numerically verified local maximum. It can also stop before finding one; always inspect <code>status</code> and <code>maximum</code>. For illustration, the example also creates <code>branch</code> with <code>stop=:steps</code>: it follows accepted points past the nose. Points must stay in tracing order—<strong>sorting by loading factor would splice the upper and lower branches together</strong>.</p><pre><code class="language-julia hljs">plot_cpf(branch; figure_kwargs=(size=(850,450),),
         axis_kwargs=(title=&quot;A Q ceiling releases voltage regulation&quot;,))</code></pre><img src="f8ab8fa8.png" alt="Example block output" width="850" height="450"/><p>Squares mark saturation; triangles mark recovery. A star is drawn only when the result contains a verified terminal maximum. A step-budget trace has <code>maximum === nothing</code>, even if it happens to pass a nose.</p><pre><code class="language-julia hljs">plot_cpf(limited; figure_kwargs=(size=(850,400),))</code></pre><img src="52ab4a54.png" alt="Example block output" width="850" height="400"/><p>For this circuit, the Q ceiling is reached at <span>$\lambda=2$</span>. After that, generation remains at <span>$Q_g=0.2$</span> and the voltage can fall. The smooth nose is</p><p class="math-container">\[P_{d,\max}=\sqrt{\tfrac14+0.2},\qquad
\lambda_* = \frac{\sqrt{0.45}}{0.2}-1 \approx 2.35410.\]</p><p>The following animation reveals one accepted point per frame. It demonstrates branch tracing, <strong>not physical evolution</strong>. Its speed is arbitrary and steps are not uniformly spaced in loading or arclength.</p><pre><code class="language-julia hljs">animate_cpf(&quot;cpf_trace.gif&quot;, branch; framerate=12,
            figure_kwargs=(size=(800,420),))</code></pre><p><img src="../cpf_trace.gif" alt="Accepted steady states revealed in tracing order."/></p><h2 id="3.-Compare-limits-with-unlimited-voltage-support"><a class="docs-heading-anchor" href="#3.-Compare-limits-with-unlimited-voltage-support">3. Compare limits with unlimited voltage support</a><a id="3.-Compare-limits-with-unlimited-voltage-support-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Compare-limits-with-unlimited-voltage-support" title="Permalink"></a></h2><p>Ignoring Q limits can make a voltage setpoint appear achievable long after the machine has exhausted reactive support. Always distinguish a mathematical unlimited-support curve from a feasible constrained curve.</p><pre><code class="language-julia hljs">unlimited = runcpf(system; limits=:none, buses=[205])
fig = Figure(size=(850,440))
ax = Axis(fig[1,1], xlabel=&quot;Loading factor λ&quot;, ylabel=&quot;Voltage magnitude (pu)&quot;,
          title=&quot;Same loading direction, different reactive support&quot;)
for (r,label,color) in ((branch,&quot;Q limits enforced&quot;,:steelblue),
                        (unlimited,&quot;Unlimited Q&quot;,:darkorange))
    lines!(ax, [p.lambda for p in r.points], [p.vm[1] for p in r.points];
           label,color,linewidth=2)
end
axislegend(ax,position=:lb)
fig</code></pre><img src="8a34fa6a.png" alt="Example block output" width="850" height="440"/><h2 id="4.-Directions,-numbering,-and-signs"><a class="docs-heading-anchor" href="#4.-Directions,-numbering,-and-signs">4. Directions, numbering, and signs</a><a id="4.-Directions,-numbering,-and-signs-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Directions,-numbering,-and-signs" title="Permalink"></a></h2><p>The general specification is</p><p class="math-container">\[s_{\rm specified}(\lambda)=s_0+\lambda b,
\qquad b=b_P+\mathrm{i}b_Q.\]</p><p><code>LoadingDirection(ps; dp, dq)</code> takes one value per <strong>internal bus index</strong>. Positive values increase injection; negative values increase demand. Both vectors are pu on <code>ps.baseMVA</code>; λ is dimensionless. Omitted vectors are zero. With neither vector supplied, the constructor scales existing nonreference loads, so λ = 0 is the base case and λ = 1 doubles those demands. Reference-bus direction entries must be zero. With a custom direction, λ has no universal interpretation as a percentage load increase.</p><pre><code class="language-julia hljs"># Extra 10 MW and 5 MVAr demand per unit lambda at internal index 2:
direction = LoadingDirection(system; dp=[0., -10/100], dq=[0., -5/100])
custom = runcpf(system, direction; buses=[205])
(custom.status, custom.maximum === nothing ? nothing : custom.maximum.lambda)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(:smooth_fold, 3.3262379213551627)</code></pre><p>The existing load struct stores reactive demand with a negative sign: <code>Load(..., pd, qd)</code> has physical demand <span>$(pd,-qd)$</span>. Directions use physical <strong>injection</strong> signs consistently. The convenience constructor handles this conversion for you.</p><p>Recording selectors use <strong>external bus numbers</strong>: <code>buses=[205]</code>, not <code>[2]</code>. Returned channel vectors follow <code>result.bus_numbers</code> in exactly the selected order. <code>buses=Int[]</code> records only scalar point diagnostics. Selection reduces retained history, not the full-network solve.</p><h2 id="5.-Result-contract:-do-not-confuse-success-with-a-margin"><a class="docs-heading-anchor" href="#5.-Result-contract:-do-not-confuse-success-with-a-margin">5. Result contract: do not confuse success with a margin</a><a id="5.-Result-contract:-do-not-confuse-success-with-a-margin-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Result-contract:-do-not-confuse-success-with-a-margin" title="Permalink"></a></h2><pre><code class="language-julia hljs">(limited.success, limited.status, limited.maximum.lambda,
 limited.sampled_maximum.lambda, limited.rejected_steps)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(true, :smooth_fold, 2.354101966399414, 2.354101966399414, 1)</code></pre><table><tr><th style="text-align: left">Field</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>status</code></td><td style="text-align: left">Why tracing stopped; inspect this first</td></tr><tr><td style="text-align: left"><code>maximum</code></td><td style="text-align: left">Refined terminal local maximum, or <code>nothing</code></td></tr><tr><td style="text-align: left"><code>sampled_maximum</code></td><td style="text-align: left">Largest accepted λ, not a verified margin</td></tr><tr><td style="text-align: left"><code>points</code></td><td style="text-align: left">Accepted physical operating points, including the base</td></tr><tr><td style="text-align: left"><code>events</code></td><td style="text-align: left">Located control exchanges, including unrecorded bus identities</td></tr><tr><td style="text-align: left"><code>diagnostic</code></td><td style="text-align: left">Status-dependent, implementation-level numerical context</td></tr></table><p><code>success=true</code> means a verified terminal maximum <strong>or</strong> completion of a requested <code>stop=:steps</code> budget. In the latter case <code>maximum</code> remains <code>nothing</code>. For <code>stop=:nose</code>, exhausting <code>max_steps</code> is incomplete and <code>success=false</code>. An initial solve failure returns an empty trace; later numerical failure preserves accepted points. Invalid inputs throw <code>ArgumentError</code>.</p><p>Each point contains <code>vm</code> (pu), <code>va</code> (rad), <code>pinj</code>/<code>qinj</code> (network injections, pu), <code>pg</code>/<code>qg</code> (aggregate online generator dispatch, pu), <code>control</code>, <code>residual</code>, and Newton <code>iterations</code>. <code>residual</code> covers the full network, not just recorded buses. At a control event, accepted feasibility can be looser than the corrector <code>tol</code> because it also depends on <code>event_tol</code>; inspect the recorded residual. Multiply pu power by <code>baseMVA</code> for MW/MVAr.</p><p>A general net direction does not identify whether load or generation changes. Therefore <code>pinj</code>/<code>qinj</code> include the direction, but scheduled generator dispatch is unchanged except for reference balancing and solved PV reactive support. At a PV bus, <code>dq</code> is a specified <em>nonregulating</em> injection separate from bounded regulating generation. Per-machine reactive allocation is not reported.</p><pre><code class="language-julia hljs">[(e.bus, e.kind, e.point.lambda, e.error) for e in limited.events]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1-element Vector{Tuple{Int64, Symbol, Float64, Float64}}:
 (205, :qmax, 1.999999996475326, 5.287014159804926e-10)</code></pre><p>Events contain selected physical channels and incoming/outgoing tangents. Tangents are per weighted arclength, not derivatives with respect to λ. Their <code>va</code>, <code>vm</code>, and <code>qg</code> channels follow the recording order; reference-bus <code>qg</code> derivatives are <code>NaN</code> because they are not computed. Event control labels identify the outgoing regime. <code>error</code> is the guard residual, not a certified error bar on λ.</p><h3 id="Seeing-control-recovery"><a class="docs-heading-anchor" href="#Seeing-control-recovery">Seeing control recovery</a><a id="Seeing-control-recovery-1"></a><a class="docs-heading-anchor-permalink" href="#Seeing-control-recovery" title="Permalink"></a></h3><p>Recovery is a physical inequality change, not just undoing a bus-type label. Start above the upper-Q threshold and reduce demand: the bus begins saturated, recovers its voltage setpoint, and eventually saturates again as reverse active power grows. Reactive support can be required for either active-flow direction.</p><pre><code class="language-julia hljs">recovery_system = continuation_example()
recovery_system.loads[1].pd = .65
recovery_direction = LoadingDirection(recovery_system; dp=[0., .65])
recovery = runcpf(recovery_system, recovery_direction; buses=[205])
fig = Figure(size=(850,500))
a1 = Axis(fig[1,1], xlabel=&quot;Loading factor λ&quot;, ylabel=&quot;Voltage (pu)&quot;)
a2 = Axis(fig[2,1], xlabel=&quot;Loading factor λ&quot;, ylabel=&quot;Generator Q (pu)&quot;)
lines!(a1, [p.lambda for p in recovery.points], [p.vm[1] for p in recovery.points], linewidth=2)
lines!(a2, [p.lambda for p in recovery.points], [p.qg[1] for p in recovery.points], linewidth=2)
hlines!(a2,[.2],color=:darkorange,linestyle=:dash)
for e in recovery.events
    vlines!(a1,[e.point.lambda],color=:gray50,linestyle=:dot)
    vlines!(a2,[e.point.lambda],color=:gray50,linestyle=:dot)
end
fig</code></pre><img src="def6048c.png" alt="Example block output" width="850" height="500"/><p>Dotted lines show the recovery and subsequent Qmax exchange. Unlike one-way pinning, exact complementarity allows the middle voltage-regulating segment.</p><h2 id="6.-How-the-method-works"><a class="docs-heading-anchor" href="#6.-How-the-method-works">6. How the method works</a><a id="6.-How-the-method-works-1"></a><a class="docs-heading-anchor-permalink" href="#6.-How-the-method-works" title="Permalink"></a></h2><h3 id="AC-equations"><a class="docs-heading-anchor" href="#AC-equations">AC equations</a><a id="AC-equations-1"></a><a class="docs-heading-anchor-permalink" href="#AC-equations" title="Permalink"></a></h3><p>With polar complex voltage <span>$v_i=V_i e^{\mathrm{i}\theta_i}$</span>,</p><p class="math-container">\[s_i(v)=v_i\overline{(Yv)_i},\qquad
F_P=\Re(s)-p_0-\lambda b_P,\qquad
F_Q=\Im(s)-q_0-\lambda b_Q-q_g.\]</p><p>These balance rows apply at nonreference buses. Here <code>q_g</code> is zero at PQ buses and is the aggregate regulating-Q unknown at originally PV buses; <code>q_0</code> excludes that regulating generation to avoid double-counting. The reference angle and magnitude are fixed, and its omitted balances determine its dispatch. Unknowns are nonreference angles, nonreference magnitudes, and aggregate regulated Q. Analytic sparse derivatives use the actual admittance rows, including nonsymmetric entries introduced by phase-shifting transformers.</p><h3 id="Complementarity:-voltage-regulation-and-reactive-bounds"><a class="docs-heading-anchor" href="#Complementarity:-voltage-regulation-and-reactive-bounds">Complementarity: voltage regulation and reactive bounds</a><a id="Complementarity:-voltage-regulation-and-reactive-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Complementarity:-voltage-regulation-and-reactive-bounds" title="Permalink"></a></h3><p>For one regulating bus with setpoint <span>$V_s$</span>, limits <span>$[l,u]$</span> and positive scaling <span>$\kappa$</span>, the exact control equation is</p><p class="math-container">\[R(q,V)=q-\operatorname{clamp}\big(q-\kappa(V-V_s),l,u\big)=0.\]</p><p>For distinct bounds <span>$l&lt;u$</span>, it encodes three operating regimes:</p><p class="math-container">\[\begin{array}{lll}
l&lt;q&lt;u &amp;: &amp;V=V_s,\\
q=u &amp;: &amp;V\le V_s,\\
q=l &amp;: &amp;V\ge V_s.
\end{array}\]</p><p>The inequalities are essential. A saturated generator can <strong>recover</strong> voltage control if the required support returns inside its limits. Clamping Q forever would miss that recovery. At a transition, both the voltage setpoint and a Q bound hold. Equal bounds <span>$l=u$</span> instead fix Q and impose <strong>no voltage inequality</strong>. Bounds <span>$l=-\infty, u=+\infty$</span> give unlimited support; a single infinite bound removes only that side&#39;s restriction. Only online machines enter aggregate bounds.</p><pre><code class="language-julia hljs">fig = Figure(size=(850,380))
ax = Axis(fig[1,1], xlabel=&quot;Regulating Q (pu)&quot;, ylabel=&quot;Voltage magnitude (pu)&quot;,
          title=&quot;Exact voltage-control graph&quot;)
lines!(ax,[-.2,-.2, .2,.2],[1.3,1.,1.,.7],linewidth=4,color=:steelblue)
text!(ax,[0.],[1.04],text=[&quot;Voltage regulation&quot;],align=(:center,:bottom))
text!(ax,[-.18],[1.2],text=[&quot;Qmin: V ≥ Vset&quot;],align=(:left,:center))
text!(ax,[.18],[.8],text=[&quot;Qmax: V ≤ Vset&quot;],align=(:right,:center))
fig</code></pre><img src="9282842b.png" alt="Example block output" width="850" height="380"/><h3 id="Why-ordinary-loading-steps-fail-at-a-nose"><a class="docs-heading-anchor" href="#Why-ordinary-loading-steps-fail-at-a-nose">Why ordinary loading steps fail at a nose</a><a id="Why-ordinary-loading-steps-fail-at-a-nose-1"></a><a class="docs-heading-anchor-permalink" href="#Why-ordinary-loading-steps-fail-at-a-nose" title="Permalink"></a></h3><p>Solving repeatedly at fixed λ requires an invertible <span>$F_x$</span>. At a simple smooth fold, it becomes singular. Instead, continuation solves for both state and loading, <span>$z=(x,\lambda)$</span>, adding a local hyperplane constraint:</p><p class="math-container">\[F(x,\lambda)=0,\qquad
\tau_k^T W(z-z_{\rm pred})=0,\qquad
z_{\rm pred}=z_k+\Delta s\,\tau_k.\]</p><p>The tangent satisfies <span>$[F_x\;F_\lambda]\tau=0$</span> and <span>$\tau^TW\tau=1$</span>. With <span>$N=\tau_k^TW(z-z_{\rm pred})$</span>, the augmented Newton system is</p><p class="math-container">\[\begin{bmatrix}F_x&amp;F_\lambda\\\tau_k^TW\end{bmatrix}\Delta z
=-\begin{bmatrix}F\\N\end{bmatrix}.\]</p><p>The full sparse augmented matrix is factored: the algorithm does <strong>not</strong> assume <span>$F_x^{-1}$</span> exists at the fold. For <span>$m$</span> nonreference buses and <span>$n_c$</span> controlled buses, each angle and magnitude has weight <span>$1/m$</span>, each controlled Q has weight <span>$1/n_c$</span> when that block is present, and λ has weight 1. Predictor error adjusts the step; failed trial corrections roll back and retry.</p><h3 id="Smooth-folds-versus-limit-induced-maxima"><a class="docs-heading-anchor" href="#Smooth-folds-versus-limit-induced-maxima">Smooth folds versus limit-induced maxima</a><a id="Smooth-folds-versus-limit-induced-maxima-1"></a><a class="docs-heading-anchor-permalink" href="#Smooth-folds-versus-limit-induced-maxima" title="Permalink"></a></h3><p>A candidate smooth nose has <span>$d\lambda/ds=0$</span>. With right and left null vectors <span>$v$</span> and <span>$\ell$</span> of <span>$F_x$</span>, numerical verification checks</p><p class="math-container">\[\operatorname{rank}(F_x)=n-1,\qquad
\ell^T F_\lambda\ne0,\qquad
\ell^T F_{xx}[v,v]\ne0.\]</p><p>These are tolerance-based simple-fold checks, not rigorous certificates. A control event can introduce a kink: if the feasible incoming tangent increases λ and the outgoing tangent decreases it, the limit itself creates the local maximum. It need not have a singular Jacobian on either smooth side.</p><pre><code class="language-julia hljs">kink_system = continuation_example(voltage=.6, qmin=-.4, qmax=-.1)
kink = runcpf(kink_system; buses=[205])
kink_branch = runcpf(kink_system; buses=[205], stop=:steps, max_steps=18)
fig = plot_cpf(kink_branch; figure_kwargs=(size=(850,400),),
               axis_kwargs=(title=&quot;A reactive ceiling creates a nonsmooth maximum&quot;,))
ax = only(filter(x -&gt; x isa Axis, fig.content))
scatter!(ax, [kink.maximum.lambda], [kink.maximum.vm[1]],
         marker=:star5, markersize=18, color=:darkorange)
fig</code></pre><img src="6d046386.png" alt="Example block output" width="850" height="400"/><p>The star is the verified maximum from the separate <code>stop=:nose</code> run; the step-budget curve shows the feasible outgoing branch reversing in λ. This is not a smooth turning point: the two one-sided tangents differ.</p><p>Controls are bracketed in a local arclength section, not λ. Corrected interior probes help detect hidden exit/reentry events. Simultaneous boundaries are resolved together. Coincident or grazing degeneracies can stop explicitly rather than guessing a maximum. Finite sampling is <strong>not</strong> an interval proof that every possible guard root has been found.</p><h2 id="7.-Numerical-options-and-limitations"><a class="docs-heading-anchor" href="#7.-Numerical-options-and-limitations">7. Numerical options and limitations</a><a id="7.-Numerical-options-and-limitations-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Numerical-options-and-limitations" title="Permalink"></a></h2><p>Start with defaults. To check sensitivity, reduce steps and tighten tolerances:</p><pre><code class="language-julia hljs">tight = runcpf(system; buses=[205], ds0=.025, ds_max=.1,
               tol=1e-11, event_tol=1e-9)
abs(tight.maximum.lambda - limited.maximum.lambda)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.497291179930471e-10</code></pre><ul><li><code>tol</code>: corrector infinity-norm tolerance.</li><li><code>event_tol ≥ tol</code>: event-location/degeneracy tolerance, not a global λ error bound.</li><li><code>predictor_tol</code>: weighted predictor-error target.</li><li><code>ds0</code>, <code>ds_min</code>, <code>ds_max</code>: initial/minimum/maximum weighted steps.</li><li><code>max_steps</code>, <code>max_newton</code>, <code>max_retries</code>: bounded work budgets.</li><li><code>control_scale</code>: positive pu Q per pu voltage; it leaves the exact feasible set unchanged, but can affect conditioning and tolerance-based decisions.</li></ul><p>Current scope is CPU, one connected network, one fixed-voltage reference, constant-power loads, and local aggregate reactive control. Distributed slack, additional device-control models, GPU/batched tracing, and margin sensitivities are follow-ups. Reference P/Q capability, thermal limits, and operational voltage limits are not enforced. Fold verification uses a dense SVD, so its memory and runtime can matter on large systems. Ordinary <code>runpf!</code> behavior is unchanged; its one-way PV-to-PQ limit handling is distinct from CPF recovery.</p><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><ul><li>Ajjarapu and Christy (1992), <em>The continuation power flow: a tool for steady state voltage stability analysis</em>, DOI: <a href="https://doi.org/10.1109/59.141737">10.1109/59.141737</a>.</li><li><em>Continuation power flow with adaptive stepsize control via convergence monitor</em>, DOI: <a href="https://doi.org/10.1049/iet-gtd.2011.0573">10.1049/iet-gtd.2011.0573</a>.</li><li><em>An Asymptotic Numerical Continuation Power Flow to Cope with Non-Smooth Issue</em>, DOI: <a href="https://doi.org/10.3390/en12183493">10.3390/en12183493</a>.</li></ul><p>See <a href="../../api/#API-reference">API reference</a> for complete callable signatures.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../tutorials/batched/">« Many scenarios at once</a><a class="docs-footer-nextpage" href="../continuation_geometry/">Geometry of continuation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Wednesday 18 November 2026 07:17">Wednesday 18 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
