<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>How it works · GradPower.jl</title><meta name="title" content="How it works · GradPower.jl"/><meta property="og:title" content="How it works · GradPower.jl"/><meta property="twitter:title" content="How it works · GradPower.jl"/><meta name="description" content="Documentation for GradPower.jl."/><meta property="og:description" content="Documentation for GradPower.jl."/><meta property="twitter:description" content="Documentation for GradPower.jl."/><meta property="og:url" content="https://dynsytms.github.io/GradPower.jl/theory/"/><meta property="twitter:url" content="https://dynsytms.github.io/GradPower.jl/theory/"/><link rel="canonical" href="https://dynsytms.github.io/GradPower.jl/theory/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../">GradPower.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorials/first_simulation/">First simulation</a></li><li><a class="tocitem" href="../tutorials/state_vector/">Reading the results</a></li><li><a class="tocitem" href="../tutorials/events/">Contingencies and events</a></li><li><a class="tocitem" href="../tutorials/batched/">Many scenarios at once</a></li></ul></li><li><span class="tocitem">Guides</span><ul><li><a class="tocitem" href="../guides/continuation/">Continuation power flow</a></li><li><a class="tocitem" href="../guides/continuation_geometry/">Geometry of continuation</a></li><li><a class="tocitem" href="../guides/queries/">Queries and parameter edits</a></li><li><a class="tocitem" href="../guides/plotting/">Plotting simulation results</a></li><li><a class="tocitem" href="../guides/integrators/">Integrators and Newton options</a></li><li><a class="tocitem" href="../guides/recording/">Recording and early stop</a></li><li><a class="tocitem" href="../guides/solvers_gpu/">Linear solvers and GPU</a></li><li><a class="tocitem" href="../guides/datasets/">Generating training data</a></li><li><a class="tocitem" href="../guides/models/">Supported models and input files</a></li></ul></li><li><span class="tocitem">Validation</span><ul><li><a class="tocitem" href="../validation/psse/">PSS/E</a></li></ul></li><li class="is-active"><a class="tocitem" href>How it works</a><ul class="internal"><li><a class="tocitem" href="#Steady-state-continuation"><span>Steady-state continuation</span></a></li><li><a class="tocitem" href="#The-DAE"><span>The DAE</span></a></li><li><a class="tocitem" href="#Initialization"><span>Initialization</span></a></li><li><a class="tocitem" href="#Time-stepping"><span>Time stepping</span></a></li><li><a class="tocitem" href="#Newton&#39;s-method-and-its-cost"><span>Newton&#39;s method and its cost</span></a></li><li><a class="tocitem" href="#Structure:-clusters-and-Schur-reduction"><span>Structure: clusters and Schur reduction</span></a></li><li><a class="tocitem" href="#Kernels-and-layout"><span>Kernels and layout</span></a></li><li><a class="tocitem" href="#Where-to-look-in-the-source"><span>Where to look in the source</span></a></li></ul></li><li><a class="tocitem" href="../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>How it works</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>How it works</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl/blob/main/docs/src/theory.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="How-it-works"><a class="docs-heading-anchor" href="#How-it-works">How it works</a><a id="How-it-works-1"></a><a class="docs-heading-anchor-permalink" href="#How-it-works" title="Permalink"></a></h1><p>This page summarizes the model and the numerical method. Each section points to where it is implemented.</p><h2 id="Steady-state-continuation"><a class="docs-heading-anchor" href="#Steady-state-continuation">Steady-state continuation</a><a id="Steady-state-continuation-1"></a><a class="docs-heading-anchor-permalink" href="#Steady-state-continuation" title="Permalink"></a></h2><p>Continuation is separate from DAE time integration. It solves <span>$F(x,\lambda)=0$</span> along a loading direction, adding a weighted arclength constraint so a simple voltage nose can be traversed even when the ordinary power-flow Jacobian is singular. Reactive voltage control uses exact projection complementarity with two-way limit recovery. A nonsmooth control-induced maximum is distinguished from a smooth fold by one-sided tangents.</p><p>See the <a href="../guides/continuation/#6.-How-the-method-works">illustrated continuation manual</a> for AC balances, control inequalities, augmented Newton equations, and examples. The implementation is in <code>src/cpf/</code>; optional rendering lives in the plotting extension. This analysis does not imply time-domain or small-signal stability.</p><h2 id="The-DAE"><a class="docs-heading-anchor" href="#The-DAE">The DAE</a><a id="The-DAE-1"></a><a class="docs-heading-anchor-permalink" href="#The-DAE" title="Permalink"></a></h2><p>A power system with machines, controllers and loads is a semi-explicit differential-algebraic system:</p><p class="math-container">\[\begin{aligned}
\dot x &amp;= f(x, y, v)            &amp;&amp; \text{machine and controller dynamics} \\
0      &amp;= g(x, y, v)            &amp;&amp; \text{device algebraic equations (stator, governor outputs, ...)} \\
0      &amp;= Y v - I(x, y, v)      &amp;&amp; \text{network: current balance at every bus}
\end{aligned}\]</p><ul><li><code>x</code>: differential states, for example the rotor angle <span>$\delta$</span>, speed <span>$\omega$</span>, and internal EMFs <span>$e_q&#39;, e_d&#39;$</span> of each machine.</li><li><code>y</code>: algebraic device states.</li><li><code>v</code>: bus voltages in rectangular form <span>$v_b = v_{r,b} + j v_{i,b}$</span>.</li><li><span>$Y$</span>: the network admittance matrix.</li></ul><p>The network equation is written in <strong>current-injection</strong> form: each device injects a current <span>$I_b(x, y, v)$</span> at its bus, and Kirchhoff&#39;s law gives <span>$Y v = I$</span>. An impedance-plus-power load injects <span>$-y_L v_b - \overline{S_P/v_b}$</span>, where <span>$y_L$</span> is its impedance-part admittance and <span>$S_P$</span> its constant-power demand. In the implemented <code>ZIPLoad</code>, these contributions are weighted by <span>$\alpha$</span> and <span>$1-\alpha$</span>; a separate constant-current component is not implemented. The power-current denominator is clipped below <span>$|v_b|^2=0.2$</span> for numerical protection. A fault with nonzero impedance <span>$r + jx$</span> injects <span>$-v_b / (r + jx)$</span>.</p><h2 id="Initialization"><a class="docs-heading-anchor" href="#Initialization">Initialization</a><a id="Initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Initialization" title="Permalink"></a></h2><p><code>runpf!</code> solves the steady state <span>$Y v = \overline{S / v}$</span> at given generation and load. It enforces generator reactive limits by switching PV buses to PQ. <code>initialize_dynamics!</code> then inverts each device&#39;s equations at that operating point. It finds machine internal states that inject exactly the power-flow current, and controller setpoints (governor reference, exciter voltage reference) that hold them there. For a consistent, converged initialization, the equilibrium residuals are small and an undisturbed simulation should remain close to that state. This is a numerical consistency check, not a proof of stability; an unstable equilibrium can amplify roundoff or initialization error.</p><h2 id="Time-stepping"><a class="docs-heading-anchor" href="#Time-stepping">Time stepping</a><a id="Time-stepping-1"></a><a class="docs-heading-anchor-permalink" href="#Time-stepping" title="Permalink"></a></h2><p>With step <span>$h$</span>, backward Euler (BE) and Crank–Nicolson (CN) both lead, at every step, to one nonlinear system in <span>$z_{k+1} = (x, y, v)_{k+1}$</span>:</p><p class="math-container">\[F(z) = \begin{bmatrix} x - a - c\, f(z) \\ g(z) \\ Y v - I(z) \end{bmatrix} = 0,
\qquad
(a, c) = \begin{cases} (x_k,\ h) &amp; \text{BE} \\ (x_k + \tfrac h2 f(z_k),\ \tfrac h2) &amp; \text{CN} \end{cases}\]</p><p>Both methods share the same Newton machinery and only differ in the anchor <span>$a$</span> and the coefficient <span>$c$</span>. The Jacobian is</p><p class="math-container">\[J = \begin{bmatrix} I - c\,f_x &amp; -c\,f_y &amp; -c\,f_v \\ g_x &amp; g_y &amp; g_v \\ -I_x &amp; -I_y &amp; Y - I_v \end{bmatrix}.\]</p><p>Events (a fault switching on, a line tripping, ...) change <span>$F$</span>. They are applied between steps, followed by a re-solve of the algebraic equations (<span>$c = 0$</span>), so the next step starts from a consistent state. This handles the jump in voltages at a fault.</p><h2 id="Newton&#39;s-method-and-its-cost"><a class="docs-heading-anchor" href="#Newton&#39;s-method-and-its-cost">Newton&#39;s method and its cost</a><a id="Newton&#39;s-method-and-its-cost-1"></a><a class="docs-heading-anchor-permalink" href="#Newton&#39;s-method-and-its-cost" title="Permalink"></a></h2><p>Each step runs Newton iterations <span>$J \Delta z = -F(z)$</span>. For large networks the sparse LU factorization of <span>$J$</span> dominates. Two cheap savings:</p><ul><li><strong>Modified Newton</strong>: reuse the factorization across iterations and steps while convergence is fast (the default requires about a tenfold residual reduction), subject to a stale-iteration limit and refreshes at events.</li><li><strong>Predictor</strong>: start from the extrapolation <span>$2z_k - z_{k-1}$</span>.</li></ul><p>The savings depend on the case, step size, events, and solver. Use <code>SolverLog</code> to measure residual evaluations and factorizations for a particular study.</p><h2 id="Structure:-clusters-and-Schur-reduction"><a class="docs-heading-anchor" href="#Structure:-clusters-and-Schur-reduction">Structure: clusters and Schur reduction</a><a id="Structure:-clusters-and-Schur-reduction-1"></a><a class="docs-heading-anchor-permalink" href="#Structure:-clusters-and-Schur-reduction" title="Permalink"></a></h2><p>Order the unknowns by <strong>cluster</strong>: each machine together with its governor, exciter and stabilizer, and finally the bus voltages. A cluster only touches the voltage of its own bus, so <span>$J$</span> has an arrow shape:</p><p class="math-container">\[J = \begin{bmatrix} A_1 &amp; &amp; &amp; B_1 \\ &amp; \ddots &amp; &amp; \vdots \\ &amp; &amp; A_N &amp; B_N \\ C_1 &amp; \cdots &amp; C_N &amp; D \end{bmatrix},
\qquad
S = D - \sum_{k} C_k A_k^{-1} B_k .\]</p><ul><li><strong>The blocks:</strong> each <span>$A_k$</span> is small and dense. <span>$B_k$</span> and <span>$C_k$</span> couple the cluster to its bus.</li><li><strong>Elimination:</strong> when the <span>$A_k$</span> blocks are invertible, eliminating them leaves the <strong>Schur complement</strong> <span>$S$</span>. Each correction is confined to the associated bus&#39;s diagonal voltage block, so it adds no interbus coupling. Clusters with singular local blocks, such as some static-generator constraints, stay in the reduced system; it is not always a voltage-only matrix with exactly the sparsity of <span>$Y$</span>.</li><li><strong>One Newton step then costs:</strong><ol><li><span>$N$</span> independent small dense LUs, which batch perfectly on a GPU;</li><li>one sparse LU of a network-sized matrix;</li><li>back-substitution.</li></ol></li></ul><p>This is <code>solver = :schur</code> on the CPU and <code>integrate_gpu_schur_cudss!</code> on the GPU. <code>:schur_gmres</code> instead solves the reduced system iteratively. Its preconditioner uses the network admittance plus retained constraint rows, is reused between steps, and is refreshed after topology changes.</p><h2 id="Kernels-and-layout"><a class="docs-heading-anchor" href="#Kernels-and-layout">Kernels and layout</a><a id="Kernels-and-layout-1"></a><a class="docs-heading-anchor-permalink" href="#Kernels-and-layout" title="Permalink"></a></h2><p>Device equations are not written per device instance. Each device <em>type</em> stores its instances as a structure of arrays (a column per parameter). One kernel evaluates the residual, and one the Jacobian entries, for all instances of that type. The same kernels run on the CPU and, through KernelAbstractions.jl, on the GPU. The Jacobian&#39;s sparsity pattern is built once, and each kernel writes into precomputed positions of its nonzeros, so assembly allocates nothing.</p><h2 id="Where-to-look-in-the-source"><a class="docs-heading-anchor" href="#Where-to-look-in-the-source">Where to look in the source</a><a id="Where-to-look-in-the-source-1"></a><a class="docs-heading-anchor-permalink" href="#Where-to-look-in-the-source" title="Permalink"></a></h2><table><tr><th style="text-align: left">topic</th><th style="text-align: left">file</th></tr><tr><td style="text-align: left">power flow</td><td style="text-align: left"><code>src/pflow.jl</code></td></tr><tr><td style="text-align: left">continuation, reactive-control events, physical results</td><td style="text-align: left"><code>src/cpf/</code></td></tr><tr><td style="text-align: left">residual, Jacobian, time loop, events</td><td style="text-align: left"><code>src/dynamics.jl</code></td></tr><tr><td style="text-align: left">Newton, Jacobian reuse</td><td style="text-align: left"><code>src/numerics.jl</code></td></tr><tr><td style="text-align: left">clusters, Schur reduction</td><td style="text-align: left"><code>src/clusters.jl</code>, <code>src/schur.jl</code></td></tr><tr><td style="text-align: left">device kernels / tables</td><td style="text-align: left"><code>src/kernels/</code>, <code>src/tables/</code></td></tr><tr><td style="text-align: left">batched CPU</td><td style="text-align: left"><code>src/batched.jl</code></td></tr><tr><td style="text-align: left">GPU</td><td style="text-align: left"><code>ext/GradPowerCUDAExt/</code></td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../validation/psse/">« PSS/E</a><a class="docs-footer-nextpage" href="../api/">API reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Wednesday 18 November 2026 22:19">Wednesday 18 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
