<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Reading the results · GradPower.jl</title><meta name="title" content="Reading the results · GradPower.jl"/><meta property="og:title" content="Reading the results · GradPower.jl"/><meta property="twitter:title" content="Reading the results · GradPower.jl"/><meta name="description" content="Documentation for GradPower.jl."/><meta property="og:description" content="Documentation for GradPower.jl."/><meta property="twitter:description" content="Documentation for GradPower.jl."/><meta property="og:url" content="https://dynsytms.github.io/GradPower.jl/tutorials/state_vector/"/><meta property="twitter:url" content="https://dynsytms.github.io/GradPower.jl/tutorials/state_vector/"/><link rel="canonical" href="https://dynsytms.github.io/GradPower.jl/tutorials/state_vector/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">GradPower.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../first_simulation/">First simulation</a></li><li class="is-active"><a class="tocitem" href>Reading the results</a><ul class="internal"><li><a class="tocitem" href="#Devices-and-their-states"><span>Devices and their states</span></a></li><li><a class="tocitem" href="#Bus-voltages"><span>Bus voltages</span></a></li><li><a class="tocitem" href="#Power-from-a-machine"><span>Power from a machine</span></a></li><li><a class="tocitem" href="#Parameters"><span>Parameters</span></a></li></ul></li><li><a class="tocitem" href="../events/">Contingencies and events</a></li><li><a class="tocitem" href="../batched/">Many scenarios at once</a></li></ul></li><li><span class="tocitem">Guides</span><ul><li><a class="tocitem" href="../../guides/continuation/">Continuation power flow</a></li><li><a class="tocitem" href="../../guides/continuation_geometry/">Geometry of continuation</a></li><li><a class="tocitem" href="../../guides/queries/">Queries and parameter edits</a></li><li><a class="tocitem" href="../../guides/plotting/">Plotting simulation results</a></li><li><a class="tocitem" href="../../guides/integrators/">Integrators and Newton options</a></li><li><a class="tocitem" href="../../guides/recording/">Recording and early stop</a></li><li><a class="tocitem" href="../../guides/solvers_gpu/">Linear solvers and GPU</a></li><li><a class="tocitem" href="../../guides/datasets/">Generating training data</a></li><li><a class="tocitem" href="../../guides/models/">Supported models and input files</a></li></ul></li><li><a class="tocitem" href="../../theory/">How it works</a></li><li><a class="tocitem" href="../../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Reading the results</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Reading the results</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/dynsytms/GradPower.jl/blob/main/docs/src/tutorials/state_vector.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Reading-the-results"><a class="docs-heading-anchor" href="#Reading-the-results">Reading the results</a><a id="Reading-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-the-results" title="Permalink"></a></h1><p>By default, <code>integrate!</code> returns <code>(t, traj)</code> with every state recorded. Column <code>j</code> of <code>traj</code> is the complete state of the DAE at time <code>t[j]</code>:</p><pre><code class="nohighlight hljs">z = [ x  differential states   (machines, governors, exciters, ...)
      y  algebraic states      (machine stator voltages/currents, ...)
      v  bus voltages          (vr₁, vi₁, vr₂, vi₂, ...)  rectangular, pu ]</code></pre><p>Each device owns a contiguous slice of <code>x</code> and <code>y</code>. Here is how to find any quantity.</p><pre><code class="language-julia hljs">using GradPower, CairoMakie
ex = joinpath(pkgdir(GradPower), &quot;examples&quot;)
sys = from_psse(joinpath(ex, &quot;ieee9_v33.raw&quot;), joinpath(ex, &quot;ieee9bus_gov.dyr&quot;))
build_network!(sys); runpf!(sys)
dp = DynamicProblem(sys); initialize_dynamics!(dp, sys)
(diff = sys.dynamic.diff_dim, alg = sys.dynamic.alg_dim, voltages = 2length(sys.buses))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(diff = 33, alg = 15, voltages = 18)</code></pre><h2 id="Devices-and-their-states"><a class="docs-heading-anchor" href="#Devices-and-their-states">Devices and their states</a><a id="Devices-and-their-states-1"></a><a class="docs-heading-anchor-permalink" href="#Devices-and-their-states" title="Permalink"></a></h2><p>Every device lists its own states by name:</p><pre><code class="language-julia hljs">dd = sys.dynamic.diff_dim
for d in sys.dynamic.devices
    names = vcat(get_diff_names(d.dtype), get_alg_names(d.dtype))
    isempty(names) &amp;&amp; continue
    println(rpad(string(nameof(typeof(d.dtype))), 7), &quot; bus &quot;, d.dtype.bus,
            &quot;  x[&quot;, d.diff_ptr, &quot;:&quot;, d.diff_ptr + d.dtype.diff_size - 1, &quot;] &quot;,
            get_diff_names(d.dtype), &quot;  y &quot;, get_alg_names(d.dtype))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Genrou  bus 1  x[1:6] [&quot;e_qp&quot;, &quot;e_dp&quot;, &quot;phi_1d&quot;, &quot;phi_2q&quot;, &quot;w&quot;, &quot;delta&quot;]  y [&quot;v_q&quot;, &quot;v_d&quot;, &quot;i_q&quot;, &quot;i_d&quot;]
Genrou  bus 2  x[17:22] [&quot;e_qp&quot;, &quot;e_dp&quot;, &quot;phi_1d&quot;, &quot;phi_2q&quot;, &quot;w&quot;, &quot;delta&quot;]  y [&quot;v_q&quot;, &quot;v_d&quot;, &quot;i_q&quot;, &quot;i_d&quot;]
Genrou  bus 3  x[33:38] [&quot;e_qp&quot;, &quot;e_dp&quot;, &quot;phi_1d&quot;, &quot;phi_2q&quot;, &quot;w&quot;, &quot;delta&quot;]  y [&quot;v_q&quot;, &quot;v_d&quot;, &quot;i_q&quot;, &quot;i_d&quot;]
IEESGO  bus 1  x[11:15] [&quot;PF0&quot;, &quot;PLL&quot;, &quot;TP1&quot;, &quot;TP2&quot;, &quot;TP3&quot;]  y [&quot;p_m&quot;]
IEESGO  bus 2  x[27:31] [&quot;PF0&quot;, &quot;PLL&quot;, &quot;TP1&quot;, &quot;TP2&quot;, &quot;TP3&quot;]  y [&quot;p_m&quot;]
IEESGO  bus 3  x[43:47] [&quot;PF0&quot;, &quot;PLL&quot;, &quot;TP1&quot;, &quot;TP2&quot;, &quot;TP3&quot;]  y [&quot;p_m&quot;]</code></pre><p>So for a GENROU machine <code>d</code>, rotor speed and angle are</p><pre><code class="language-julia hljs">w     = traj[d.diff_ptr + 4, :]     # speed deviation (pu)
delta = traj[d.diff_ptr + 5, :]     # rotor angle (rad)</code></pre><p>and its algebraic states (e.g. stator currents <code>i_q</code>, <code>i_d</code>) are at <code>traj[dd + d.alg_ptr + k, :]</code>, where <code>k</code> is a zero-based local offset. <code>GradPower.gen_speeds(sys)</code> returns the speed rows of all machines.</p><h2 id="Bus-voltages"><a class="docs-heading-anchor" href="#Bus-voltages">Bus voltages</a><a id="Bus-voltages-1"></a><a class="docs-heading-anchor-permalink" href="#Bus-voltages" title="Permalink"></a></h2><p>Voltages are the last <code>2 * nbus</code> rows, interleaved as real/imaginary parts:</p><pre><code class="language-julia hljs">add_event!(sys, ContingencyEvent(sys.busmap[5], 0.05, 0.1, 0.25))
t, traj = integrate!(dp, sys, 3.0)

net = sys.dynamic.diff_dim + sys.dynamic.alg_dim
V(b) = complex.(traj[net + 2b - 1, :], traj[net + 2b, :])

fig = Figure(size = (800, 320))
ax1 = Axis(fig[1, 1], xlabel = &quot;time (s)&quot;, ylabel = &quot;|V| (pu)&quot;, title = &quot;magnitude&quot;)
ax2 = Axis(fig[1, 2], xlabel = &quot;time (s)&quot;, ylabel = &quot;angle (deg)&quot;, title = &quot;angle&quot;)
for b in eachindex(sys.buses)
    lines!(ax1, t, abs.(V(b)))
    lines!(ax2, t, rad2deg.(angle.(V(b))))
end
fig</code></pre><img src="390fff14.png" alt="Example block output" width="800" height="320"/><h2 id="Power-from-a-machine"><a class="docs-heading-anchor" href="#Power-from-a-machine">Power from a machine</a><a id="Power-from-a-machine-1"></a><a class="docs-heading-anchor-permalink" href="#Power-from-a-machine" title="Permalink"></a></h2><p>Quantities that are not states can be computed from them. For example, the electrical power of each GENROU machine is <code>P = vq*iq + vd*id</code>, using stator voltages and currents in the machine&#39;s dq frame. Attached machine parameters and currents use the system base, so this power is pu on <code>sys.baseMVA</code>, not on the individual machine&#39;s rating:</p><pre><code class="language-julia hljs">fig = Figure(size = (800, 300))
ax = Axis(fig[1, 1], xlabel = &quot;time (s)&quot;, ylabel = &quot;P electrical (pu, system base)&quot;)
for d in sys.dynamic.devices
    d.dtype isa GradPower.Genrou || continue
    a = dd + d.alg_ptr                         # [v_q, v_d, i_q, i_d]
    P = traj[a, :] .* traj[a + 2, :] .+ traj[a + 1, :] .* traj[a + 3, :]
    lines!(ax, t, P, label = &quot;gen at bus $(d.dtype.bus)&quot;)
end
axislegend(ax, position = :rb)
fig</code></pre><img src="754d3614.png" alt="Example block output" width="800" height="300"/><h2 id="Parameters"><a class="docs-heading-anchor" href="#Parameters">Parameters</a><a id="Parameters-1"></a><a class="docs-heading-anchor-permalink" href="#Parameters" title="Permalink"></a></h2><p>The parameters of every device live in <code>dp.pvec</code> (the kernels read them from there). They are listed by <code>get_param_names</code>:</p><pre><code class="language-julia hljs">g = sys.dynamic.devices[findfirst(d -&gt; d.dtype isa GradPower.Genrou, sys.dynamic.devices)]
collect(zip(get_param_names(g.dtype), dp.pvec[g.par_ptr .+ (0:g.dtype.par_size-1)]))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">15-element Vector{Tuple{String, Float64}}:
 (&quot;x_d&quot;, 0.741)
 (&quot;x_q&quot;, 0.7093076923076923)
 (&quot;x_dp&quot;, 0.1466153846153846)
 (&quot;x_qp&quot;, 0.21034615384615385)
 (&quot;x_ddp&quot;, 0.1111153846153846)
 (&quot;xl&quot;, 0.09396153846153844)
 (&quot;H&quot;, 11.206)
 (&quot;D&quot;, 0.026000000000000002)
 (&quot;T_d0p&quot;, 7.729)
 (&quot;T_q0p&quot;, 0.859)
 (&quot;T_d0dp&quot;, 0.047)
 (&quot;T_q0dp&quot;, 0.068)
 (&quot;S1&quot;, 0.115)
 (&quot;S2&quot;, 0.627)
 (&quot;mech_input&quot;, 0.0)</code></pre><p>Changing <code>dp.pvec</code> before <code>integrate!</code> changes the model. For example, <code>dp.pvec[g.par_ptr + 6] *= 2</code> doubles that machine&#39;s inertia <code>H</code>. Scenario studies use this through <a href="../../api/#GradPower.integrate_batched!"><code>integrate_batched!</code></a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../first_simulation/">« First simulation</a><a class="docs-footer-nextpage" href="../events/">Contingencies and events »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Wednesday 18 November 2026 17:44">Wednesday 18 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
