1 'GENROU'  1            7.729        0.047        0.859        0.068
                4.31         0.01          1.9266       1.8442       0.3812
                0.5469       0.2889       0.2443       0.115        0.627     /

2   'GENROU'  1            12.8         0.05         3.9          0.05         
                  0.56          0.001          1.98         1.81         0.208        
                  0.3          0.15         0.1          0.1134       0.5345       /

3   'GENROU'  1            12.8         0.05         3.9          0.05         
                  5.6          0.01          1.98         1.81         0.208        
                  0.3          0.15         0.1          0.1134       0.5345       /
1 'IEESGO'  1            0.1          0.05          0.12         0.25
                6.0          20.0          18.94        0.7          0.2
                100        -100.0                                                /
2 'IEESGO'  1            0.1          0.05          0.12         0.25
                6.0          20.0          20.00        0.7          0.2
                100        -100.0                                                /
3 'IEESGO'  1            0.1          0.05          0.12         0.25
                6.0          20.0          16.00        0.7          0.2
                100        -100.0                                                /

@! PERC2 data-center load at bus 5 (80 % of load '1'), default PERC2 parameters
@! PERC2 standard (PERCBL2U): main component + PERC2 component + static remainder
@! PERC2 ICONs: VLMflag VHMflag VLLflag VLHflag FLflag FHflag
@! PERC2 CONs: Ldfact QPratio Tt Tv Tf dbfl dbfh Kdroop Kvp Tvp Kvq Tvq Tap Tbp Taq Tbq nP nQ Ipmax Ipmin Iqmax Iqmin Imax fcease VLcease VHcease Tcease Tdelay frecon VLrecon VHrecon Tramp Trecon TLrampL TLreconL VLC1 TVLC1 VLC2 TVLC2 VLC3 TVLC3 VLC4 TVLC4 TLrampH TLreconH VHC1 TVHC1 VHC2 TVHC2 VHC3 TVHC3 VHC4 TVHC4 FLC1 TFLC1 FHC1 TFHC1
5 'MAINBL10' '1' 1 1 0 0 0 0 0 0 0 0  0.8 -1 0 0 0 0 0 0 0 0 /
5 'USRLODC' '1' 'PERCBL2U' 230 1 6 57 8 44 16 1 'Data center' 1 0 0 0 0 0
    0.8 0 0.02 0.05 0.02 0 0 8 0 0.05
    0 0.1 1 1 1 1 0 0 1 0
    0.7 -0.7 1.5 0.9 0.5 1.2 0.05 0 0.5 0.6
    1.1 1.25 0.05 1.25 0.05 0.9 2 0.8 0.5 0
    0 0.5 0.15 1.25 0.05 1.1 1 1.15 0.5 99
    0 1.2 0.16 58 100 62 100 /
5 'LSTCBL' '1' 2 'Static remainder' 1 2 0.3 1 0.7 0 2 1 1 1 -1 /
